<!doctype html>
<html lang="en">

<head>
  <script>try { const t = localStorage.getItem('gfm-theme'); if (t === 'light' || t === 'dark') document.documentElement.dataset.theme = t; } catch (e) { }</script>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>CodeSim Model-Building Guide</title>
  <meta name="description" content="How to build a new component (Device) and a new system (System) in CodeSim, step by step, with a complete runnable example.">
  <style>
    :root {
      color-scheme: light dark;
      --bg: #f4f7fb;
      --panel: #ffffff;
      --text: #172033;
      --muted: #657087;
      --grid: #d9e0ea;
      --border: #d7dee9;
      --blue: #2f7dd1;
      --orange: #db9134;
      --red: #d74d55;
      --green: #218b70;
      --purple: #7558be;
      --code-bg: #f1f4f9;
      --code-text: #1d2a40;
      --shadow: 0 14px 40px rgba(31, 52, 78, 0.10);
    }

    @media (prefers-color-scheme: dark) {
      :root:not([data-theme="light"]) {
        --bg: #111724;
        --panel: #1a2231;
        --text: #eef3fb;
        --muted: #acb7c9;
        --grid: #344055;
        --border: #344055;
        --blue: #67aaf0;
        --orange: #f0ad54;
        --red: #ef7379;
        --green: #55c2a2;
        --purple: #a28ae5;
        --code-bg: #121a28;
        --code-text: #dbe5f4;
        --shadow: 0 14px 40px rgba(0, 0, 0, 0.26);
      }
    }

    :root[data-theme="dark"] {
      color-scheme: dark;
      --bg: #111724;
      --panel: #1a2231;
      --text: #eef3fb;
      --muted: #acb7c9;
      --grid: #344055;
      --border: #344055;
      --blue: #67aaf0;
      --orange: #f0ad54;
      --red: #ef7379;
      --green: #55c2a2;
      --purple: #a28ae5;
      --code-bg: #121a28;
      --code-text: #dbe5f4;
      --shadow: 0 14px 40px rgba(0, 0, 0, 0.26);
    }

    :root[data-theme="light"] { color-scheme: light; }

    * { box-sizing: border-box; }

    html { scroll-padding-top: 16px; }

    body {
      margin: 0;
      background: var(--bg);
      color: var(--text);
      font-family: Inter, "Segoe UI", system-ui, sans-serif;
      line-height: 1.6;
    }

    a { color: var(--blue); }

    .page {
      display: grid;
      grid-template-columns: 270px minmax(0, 1fr);
      gap: 28px;
      width: min(1320px, calc(100% - 32px));
      margin: 22px auto 48px;
    }

    header.page-head {
      grid-column: 1 / -1;
      display: flex;
      align-items: flex-end;
      justify-content: space-between;
      gap: 18px;
      flex-wrap: wrap;
    }

    header.page-head h1 { margin: 0; font-size: clamp(24px, 3vw, 34px); line-height: 1.2; }
    header.page-head p { margin: 6px 0 0; color: var(--muted); max-width: 820px; }
    .head-actions { display: flex; gap: 10px; align-items: center; }

    .button-link, .theme-toggle {
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 7px 12px;
      background: var(--panel);
      color: var(--text);
      font: inherit;
      font-size: 14px;
      text-decoration: none;
      cursor: pointer;
    }

    nav.toc {
      position: sticky;
      top: 16px;
      align-self: start;
      max-height: calc(100vh - 32px);
      overflow: auto;
      padding: 14px 12px;
      border: 1px solid var(--border);
      border-radius: 12px;
      background: var(--panel);
      box-shadow: var(--shadow);
      font-size: 14px;
    }

    nav.toc strong { display: block; margin: 0 6px 6px; color: var(--muted); font-size: 12px; text-transform: uppercase; letter-spacing: .06em; }
    nav.toc ol { margin: 0; padding-left: 22px; }
    nav.toc ol ol { padding-left: 16px; font-size: 13px; }
    nav.toc li { margin: 2px 0; }
    nav.toc a { color: var(--text); text-decoration: none; }
    nav.toc a:hover, nav.toc a.active { color: var(--blue); }

    main.content { min-width: 0; }

    section.card {
      margin-bottom: 22px;
      padding: 22px 26px;
      border: 1px solid var(--border);
      border-radius: 14px;
      background: var(--panel);
      box-shadow: var(--shadow);
    }

    section.card > h2 { margin-top: 0; font-size: 24px; }
    h3 { margin: 26px 0 8px; font-size: 18px; }
    h4 { margin: 18px 0 6px; font-size: 15px; }
    p, li { max-width: 900px; }

    code {
      font-family: "Cascadia Code", Consolas, "SFMono-Regular", Menlo, monospace;
      font-size: .92em;
      padding: 1px 5px;
      border-radius: 5px;
      background: var(--code-bg);
      color: var(--code-text);
    }

    .codeblock {
      position: relative;
      margin: 12px 0 18px;
      border: 1px solid var(--border);
      border-radius: 10px;
      background: var(--code-bg);
      overflow: hidden;
    }

    .codeblock .codehead {
      display: flex;
      justify-content: space-between;
      align-items: center;
      gap: 12px;
      padding: 6px 10px 6px 14px;
      border-bottom: 1px solid var(--border);
      color: var(--muted);
      font-size: 12.5px;
    }

    .codeblock .codehead span { overflow-wrap: anywhere; }

    .copy {
      border: 1px solid var(--border);
      border-radius: 6px;
      padding: 2px 9px;
      background: var(--panel);
      color: var(--text);
      font-size: 12px;
      cursor: pointer;
    }

    pre {
      margin: 0;
      padding: 14px 16px;
      overflow: auto;
      max-height: 640px;
      color: var(--code-text);
      font-family: "Cascadia Code", Consolas, "SFMono-Regular", Menlo, monospace;
      font-size: 13px;
      line-height: 1.5;
    }

    pre code { padding: 0; background: none; font-size: inherit; }

    .callout {
      margin: 14px 0;
      padding: 12px 16px;
      border-left: 4px solid var(--blue);
      border-radius: 8px;
      background: color-mix(in srgb, var(--blue) 9%, transparent);
    }

    .callout.warn { border-left-color: var(--orange); background: color-mix(in srgb, var(--orange) 10%, transparent); }
    .callout.bad { border-left-color: var(--red); background: color-mix(in srgb, var(--red) 9%, transparent); }
    .callout.good { border-left-color: var(--green); background: color-mix(in srgb, var(--green) 9%, transparent); }
    .callout > :first-child { margin-top: 0; }
    .callout > :last-child { margin-bottom: 0; }

    .table-wrap { overflow-x: auto; margin: 10px 0 18px; }
    table { border-collapse: collapse; width: 100%; font-size: 14px; }
    th, td { padding: 7px 10px; border-bottom: 1px solid var(--border); text-align: left; vertical-align: top; }
    th { color: var(--muted); font-weight: 600; white-space: nowrap; }

    .steps { counter-reset: step; list-style: none; padding-left: 0; }
    .steps > li { position: relative; padding-left: 40px; margin: 10px 0; }
    .steps > li::before {
      counter-increment: step;
      content: counter(step);
      position: absolute;
      left: 0;
      top: 1px;
      width: 26px;
      height: 26px;
      border-radius: 50%;
      background: var(--blue);
      color: #fff;
      font-size: 13px;
      font-weight: 700;
      display: grid;
      place-items: center;
    }

    figure { margin: 16px 0; }
    figure svg { display: block; width: 100%; height: auto; max-width: 980px; }
    figcaption { color: var(--muted); font-size: 13px; margin-top: 6px; }
    .svg-box { fill: var(--panel); stroke: var(--border); stroke-width: 1.5; }
    .svg-box.blue { stroke: var(--blue); }
    .svg-box.green { stroke: var(--green); }
    .svg-box.orange { stroke: var(--orange); }
    .svg-box.purple { stroke: var(--purple); }
    .svg-title { fill: var(--text); font: 600 15px Inter, "Segoe UI", system-ui, sans-serif; }
    .svg-text { fill: var(--muted); font: 12.5px Inter, "Segoe UI", system-ui, sans-serif; }
    .svg-mono { fill: var(--text); font: 12.5px "Cascadia Code", Consolas, monospace; }
    .svg-line { stroke: var(--muted); stroke-width: 1.6; fill: none; }
    .svg-arrow { fill: var(--muted); }

    .checklist { list-style: none; padding-left: 0; }
    .checklist li { padding-left: 26px; position: relative; }
    .checklist li::before { content: "☐"; position: absolute; left: 2px; color: var(--blue); }

    kbd {
      padding: 1px 6px;
      border: 1px solid var(--border);
      border-bottom-width: 2px;
      border-radius: 5px;
      background: var(--panel);
      font-size: .88em;
    }

    @media (max-width: 900px) {
      .page { grid-template-columns: minmax(0, 1fr); width: calc(100% - 24px); }
      nav.toc { position: static; max-height: none; }
      section.card { padding: 18px 16px; }
    }
  </style>
</head>

<body>
  <div class="page">
    <header class="page-head">
      <div>
        <h1>Building a new component and system in CodeSim</h1>
        <p>A step-by-step guide to writing a device model (<code>Device</code>), assembling it into a runnable
          network (<code>System</code>), and using it from Python and the VS Code extension. Every runnable example
          on this page was executed against the current code base before publication.</p>
      </div>
      <div class="head-actions">
        <a class="button-link" href="index.html">← GFM current-limiting explainer</a>
        <a class="button-link" href="components.html">Component reference</a>
        <a class="button-link" href="systems.html">System reference</a>
        <button type="button" class="theme-toggle" aria-label="Switch between light and dark mode"></button>
      </div>
    </header>

    <nav class="toc" aria-label="Contents">
      <strong>Contents</strong>
      <ol>
        <li><a href="#overview">Overview</a></li>
        <li><a href="#concepts">Core concepts</a>
          <ol>
            <li><a href="#units">Units, time and frames</a></li>
            <li><a href="#ports">Voltage and current ports</a></li>
            <li><a href="#buses">Buses and the network</a></li>
            <li><a href="#naming">Symbols and naming</a></li>
          </ol>
        </li>
        <li><a href="#component">Building a component</a>
          <ol>
            <li><a href="#c-plan">Plan the model</a></li>
            <li><a href="#c-constructor">Constructor</a></li>
            <li><a href="#c-equations">State and output equations</a></li>
            <li><a href="#c-powerflow">Power-flow equations</a></li>
            <li><a href="#c-init">Initial state</a></li>
            <li><a href="#c-finit">Steady-state residuals</a></li>
            <li><a href="#c-rms">RMS model</a></li>
            <li><a href="#c-base">Base conversion</a></li>
            <li><a href="#c-register">Register the component</a></li>
          </ol>
        </li>
        <li><a href="#system">Building a system</a>
          <ol>
            <li><a href="#s-params">Default parameters</a></li>
            <li><a href="#s-devices">Devices and network</a></li>
            <li><a href="#s-references">References</a></li>
            <li><a href="#s-construct">Constructor and attributes</a></li>
            <li><a href="#s-events">Events</a></li>
            <li><a href="#s-signals">Output signals</a></li>
            <li><a href="#s-register">Register the system</a></li>
          </ol>
        </li>
        <li><a href="#example">Complete worked example</a></li>
        <li><a href="#python">Running it from Python</a></li>
        <li><a href="#vscode">Using it in VS Code</a></li>
        <li><a href="#testing">Testing</a></li>
        <li><a href="#troubleshooting">Troubleshooting</a></li>
        <li><a href="#reference">Reference</a></li>
        <li><a href="#checklist">Checklists</a></li>
      </ol>
    </nav>

    <main class="content">

      <!-- ============================================================ OVERVIEW -->
      <section class="card" id="overview">
        <h2>1. Overview</h2>
        <p>CodeSim models a power network as a set of <strong>devices</strong> (converters, machines, sources, loads,
          capacitors) connected by an <strong>RL network</strong>. You write two kinds of classes:</p>
        <div class="table-wrap">
          <table>
            <thead><tr><th>You write</th><th>Base class</th><th>Lives in</th><th>Responsibility</th></tr></thead>
            <tbody>
              <tr><td>Component</td><td><code>codesimpy.core.Device</code></td><td><code>codesimpy/components/</code></td>
                <td>Symbolic equations of one device: states, parameters, references, its port output, power-flow and
                  steady-state relations.</td></tr>
              <tr><td>System</td><td><code>codesimpy.core.System</code></td><td><code>codesimpy/systems/</code></td>
                <td>One concrete study: which devices sit on which bus, the line impedances, base values,
                  references (set-points and fault profiles), default parameters and output signals.</td></tr>
            </tbody>
          </table>
        </div>
        <p>Everything else is generic and comes for free once both classes exist: initialization, EMT simulation,
          RMS (phasor) simulation and its RMS+Δ correction, small-signal and interaction analysis, the EMT replay
          decomposition, the symbolic-model pane and the VS Code integration.</p>

        <figure>
          <svg viewBox="0 0 980 300" role="img" aria-labelledby="flow-title">
            <title id="flow-title">Data flow from Device and System to analyses and VS Code</title>
            <defs>
              <marker id="arrow" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse">
                <path d="M 0 0 L 10 5 L 0 10 z" class="svg-arrow" />
              </marker>
            </defs>
            <rect class="svg-box blue" x="10" y="20" width="200" height="110" rx="12" />
            <text class="svg-title" x="26" y="48">Device (component)</text>
            <text class="svg-text" x="26" y="72">x, u, uref, p</text>
            <text class="svg-text" x="26" y="92">f(x,u), g(x,u)</text>
            <text class="svg-text" x="26" y="112">power flow, init, F_init</text>

            <rect class="svg-box blue" x="10" y="165" width="200" height="110" rx="12" />
            <text class="svg-title" x="26" y="193">System</text>
            <text class="svg-text" x="26" y="217">Vdev / Idev per bus</text>
            <text class="svg-text" x="26" y="237">A, R, L, base, references</text>
            <text class="svg-text" x="26" y="257">parameters, signals</text>

            <rect class="svg-box green" x="270" y="90" width="210" height="120" rx="12" />
            <text class="svg-title" x="286" y="118">RLGrid</text>
            <text class="svg-text" x="286" y="142">assembles global f, g</text>
            <text class="svg-text" x="286" y="162">CSE Jacobian A, RMS model</text>
            <text class="svg-text" x="286" y="182">compiled NumPy functions</text>

            <rect class="svg-box orange" x="540" y="20" width="200" height="120" rx="12" />
            <text class="svg-title" x="556" y="48">System workflow</text>
            <text class="svg-text" x="556" y="72">initialize()</text>
            <text class="svg-text" x="556" y="92">simulate()  ·  simulateRMS()</text>
            <text class="svg-text" x="556" y="112">correctRMS()</text>

            <rect class="svg-box orange" x="540" y="165" width="200" height="110" rx="12" />
            <text class="svg-title" x="556" y="193">Analyzers</text>
            <text class="svg-text" x="556" y="217">smallSignal.analyze()</text>
            <text class="svg-text" x="556" y="237">interactionAnalysis()</text>
            <text class="svg-text" x="556" y="257">transientVoltage.decompose()</text>

            <rect class="svg-box purple" x="800" y="90" width="170" height="120" rx="12" />
            <text class="svg-title" x="816" y="118">CLI + VS Code</text>
            <text class="svg-text" x="816" y="142">codesimpy.api.cli</text>
            <text class="svg-text" x="816" y="162">snapshots, plots,</text>
            <text class="svg-text" x="816" y="182">symbolic pane</text>

            <path class="svg-line" d="M210 75 C 240 75 240 130 268 135" marker-end="url(#arrow)" />
            <path class="svg-line" d="M210 220 C 240 220 240 170 268 165" marker-end="url(#arrow)" />
            <path class="svg-line" d="M480 135 C 510 135 510 80 538 80" marker-end="url(#arrow)" />
            <path class="svg-line" d="M480 165 C 510 165 510 220 538 220" marker-end="url(#arrow)" />
            <path class="svg-line" d="M740 80 C 770 80 770 135 798 140" marker-end="url(#arrow)" />
            <path class="svg-line" d="M740 220 C 770 220 770 165 798 160" marker-end="url(#arrow)" />
          </svg>
          <figcaption>You write the two blue boxes. <code>RLGrid</code> (green) is built automatically inside
            <code>System.__init__</code>; everything to its right reuses it.</figcaption>
        </figure>

        <h3>What you will build</h3>
        <p>The worked example is a droop-controlled grid-forming converter <code>GFM_D_N_LC_Droop</code> (internal
          voltage behind an LC filter, P–f droop with a low-pass power filter, no current limiter) and two systems
          that use it:</p>
        <ul>
          <li><code>SMIB__GFM_D_N_LC_Droop</code> — the converter on an infinite bus;</li>
          <li><code>Radial3__GFM_D_N_LC_Droop__GFL_C_F_L</code> — a three-bus radial feeder that also contains an
            existing grid-following converter, showing how a current-port device gets its bus voltage.</li>
        </ul>
        <p>Read sections 2–4 for the concepts and each step, or jump to the <a href="#example">complete example</a>
          and come back when something needs explaining.</p>
      </section>

      <!-- ============================================================ CONCEPTS -->
      <section class="card" id="concepts">
        <h2>2. Core concepts</h2>

        <h3 id="units">2.1 Units, time and reference frames</h3>
        <ul>
          <li><strong>Per unit.</strong> Each device writes its equations in per unit of <em>its own</em> base
            <code>(Vb, Sb)</code>; the current base is <code>Ib = Sb / (√(3/2)·Vb)</code>. When a device's base
            differs from the system base, <code>RLGrid</code> rescales its port input and output automatically
            (<a href="#c-base">base conversion</a>). Network impedances <code>R</code>, <code>L</code> are in per
            unit of the system base.</li>
          <li><strong>Normalized time.</strong> All differential equations use <code>τ = ω<sub>b</sub>·t</code> with
            <code>ω<sub>b</sub> = 2π·frequency_Hz</code>. A derivative <code>dx/dτ</code> therefore has the same
            numbers as a per-unit model; inductances and capacitances are per-unit reactances and susceptances at
            nominal frequency. Public times (<code>time_s</code>, breakpoints, references) are in seconds.</li>
          <li><strong>Frames.</strong> The network and every device <em>port</em> use the stationary
            <code>αβ</code> frame (complex quantities as two real components <code>a</code>, <code>b</code>). Inside a
            device you usually work in its own rotating <code>dq</code> frame, whose angle <code>θ</code> is a state
            of the device (a <em>frame angle</em>). You rotate the port current into <code>dq</code> and the output
            voltage back to <code>αβ</code>.</li>
          <li><strong>RMS model.</strong> The RMS (phasor) model is written in a global <code>DQ</code> frame
            rotating at 1 pu and is derived automatically from your EMT equations (<a href="#c-rms">2.7</a>).</li>
        </ul>

        <h3 id="ports">2.2 Voltage ports and current ports</h3>
        <p>Every device is either a <strong>voltage port</strong> or a <strong>current port</strong>. The type
          decides what the device receives from the network (<code>u</code>) and what it must return
          (<code>y = g(x, u)</code>):</p>
        <div class="table-wrap">
          <table>
            <thead><tr><th>Type</th><th>Input <code>u</code> (αβ)</th><th>Output <code>g</code> (αβ)</th><th>Typical devices</th></tr></thead>
            <tbody>
              <tr><td><code>"Voltage"</code></td><td><code>ia, ib</code> — the current the device delivers into the
                  network (sum of the branch currents leaving the bus minus the current-port current)</td>
                <td><code>va, vb</code> — the bus voltage</td>
                <td>infinite bus, GFM with its terminal capacitor, line capacitor, synchronous generator</td></tr>
              <tr><td><code>"Current"</code></td><td><code>va, vb</code> — the bus voltage</td>
                <td><code>ia, ib</code> — the current injected into the bus</td>
                <td>GFL converter, loads, induction motor, <code>ZeroCurrent</code></td></tr>
            </tbody>
          </table>
        </div>
        <div class="callout warn">
          <p><strong>The output must be algebraic in the states.</strong> A voltage port returns its bus voltage
            as a function of its states (for example a capacitor voltage); it cannot depend on a derivative. A
            converter whose terminal is an inductor is therefore naturally a <em>current</em> port, unless you embed
            a capacitor (the <code>…_LC</code> converters) or a quasi-steady impedance (the <code>…_L</code> GFMs).
          </p>
        </div>

        <h3 id="buses">2.3 Buses and the network</h3>
        <p>A system is a list of buses. Bus <code>i</code> holds exactly two devices: <code>Vdev[i]</code> (a voltage
          port) and <code>Idev[i]</code> (a current port). The voltage port sets the bus voltage; the current port
          injects a current at that voltage.</p>
        <figure>
          <svg viewBox="0 0 980 230" role="img" aria-labelledby="bus-title">
            <title id="bus-title">Bus pairing of voltage and current ports</title>
            <rect class="svg-box blue" x="20" y="30" width="270" height="170" rx="12" />
            <text class="svg-title" x="36" y="58">Bus i</text>
            <rect class="svg-box green" x="40" y="74" width="230" height="46" rx="8" />
            <text class="svg-mono" x="54" y="102">Vdev[i]: sets v_i</text>
            <rect class="svg-box orange" x="40" y="134" width="230" height="46" rx="8" />
            <text class="svg-mono" x="54" y="162">Idev[i]: injects i_dev</text>

            <rect class="svg-box" x="370" y="30" width="270" height="170" rx="12" />
            <text class="svg-title" x="386" y="58">Branch k (column k of A)</text>
            <text class="svg-text" x="386" y="86">A[from, k] = +1, A[to, k] = −1</text>
            <text class="svg-text" x="386" y="110">states iga_k, igb_k (αβ current,</text>
            <text class="svg-text" x="386" y="130">positive from → to)</text>
            <text class="svg-text" x="386" y="158">L_k di/dτ = v_from − v_to − R_k i</text>

            <rect class="svg-box purple" x="720" y="30" width="240" height="170" rx="12" />
            <text class="svg-title" x="736" y="58">Placeholders</text>
            <text class="svg-mono" x="736" y="88">ZeroCurrent</text>
            <text class="svg-text" x="736" y="108">closes a bus with no current device</text>
            <text class="svg-mono" x="736" y="138">Capacitor</text>
            <text class="svg-text" x="736" y="158">voltage port for a current-only bus</text>
            <text class="svg-mono" x="736" y="184">None, None → Kron-reduced</text>
            <path class="svg-line" d="M290 115 L 368 115" marker-end="url(#arrow)" />
          </svg>
          <figcaption>Each bus pairs one voltage port and one current port; branches are columns of the incidence
            matrix <code>A</code>.</figcaption>
        </figure>
        <ul>
          <li>A bus with only a voltage device (a GFM with its capacitor, an infinite bus) gets
            <code>ZeroCurrent(...)</code> as its current port.</li>
          <li>A bus with only a current device (a GFL, a load) needs a voltage port. Use the line-charging
            <code>Capacitor</code> of that bus — physically the shunt capacitance that is always there.</li>
          <li>A passive junction with no device: put <code>None</code> in <em>both</em> <code>Vdev[i]</code> and
            <code>Idev[i]</code>. <code>RLGrid</code> removes it by Kron reduction (branch impedances in series or
            star–mesh). Mixing one <code>None</code> with one device raises
            <code>each passive node must have both device ports empty</code>.</li>
          <li><code>network["A"]</code> is the bus × branch incidence matrix: column <code>k</code> has
            <code>+1</code> at the bus the branch leaves and <code>−1</code> at the bus it enters.
            <code>R</code> and <code>L</code> are vectors with one value per branch.</li>
          <li>The branch currents become the first <code>2·b</code> states of the system: <code>iga1, igb1, iga2,
            …</code>. Then come, bus by bus, the states of <code>Vdev[i]</code> and of <code>Idev[i]</code>.</li>
        </ul>

        <h3 id="naming">2.4 Symbols and naming</h3>
        <ul>
          <li>Every symbol of a device is suffixed with <code>"_" + index</code>: a state <code>vCd</code> of a device
            created with index <code>"gfm"</code> is the SymPy symbol <code>vCd_gfm</code>, and it appears in
            <code>system.stateNames</code> under that name. Indices must be <strong>unique within a system</strong>,
            otherwise two devices share symbols and the model is silently wrong.</li>
          <li>All symbols are created with <code>real=True</code>. Keep it that way: it lets SymPy differentiate
            <code>|x|</code> and <code>√x</code> cleanly.</li>
          <li>Component classes follow <code>Role_Control_Limiter_Filter</code>, e.g. <code>GFM_A_C_LC</code>
            (grid-forming · virtual admittance + current PI · circular limit · LC filter), <code>GFL_C_F_L</code>.
            The codes are listed in the docstring of <code>codesimpy/components/__init__.py</code>.</li>
          <li>System classes follow <code>Network__Unit__Unit</code>, e.g. <code>SMIB__GFM_A_C_L</code>,
            <code>CIGRE4__GFM_A_C_LC__GFL_C_F_L</code>. The class name is also the name shown in VS Code.</li>
        </ul>
      </section>

      <!-- ============================================================ COMPONENT -->
      <section class="card" id="component">
        <h2>3. Building a component</h2>
        <p>A component subclasses <code>Device</code> and implements four methods. The base class builds the
          symbols, evaluates your equations once and stores them; everything else (Jacobians, compilation, RMS
          model) is derived from them.</p>
        <div class="table-wrap">
          <table>
            <thead><tr><th>Method</th><th>Returns</th><th>Used by</th></tr></thead>
            <tbody>
              <tr><td><code>getStateAndOutputEquationsSym()</code></td><td><code>(f, g)</code>: state derivatives
                  <code>dx/dτ</code> (one per state) and port output (2 rows)</td><td>everything</td></tr>
              <tr><td><code>getPowerFlowEquations(V, theta, P, Q)</code></td><td>exactly 2 equations
                  <code>= 0</code></td><td>power flow inside <code>initialize()</code></td></tr>
              <tr><td><code>initFromPowerFlow(V, theta, P, Q)</code></td><td>initial guess for every local state</td>
                <td>starting point of the steady-state Newton solve</td></tr>
              <tr><td><code>getFInit()</code></td><td>rows of <code>self.f</code> that must be zero in steady
                  state</td><td>initialization; it also defines frame angles and the RMS model</td></tr>
            </tbody>
          </table>
        </div>
        <div class="callout warn">
          <p><strong>Argument order.</strong> The power-flow methods are called as
            <code>(V, theta, P, Q)</code> — bus voltage magnitude, bus angle, then active and reactive power
            injected by the device. (The abstract declaration of <code>initFromPowerFlow</code> in
            <code>device.py</code> names them <code>(P, Q, V, theta)</code>, but <code>RLGrid</code> passes them
            in the order above; follow the existing components.)</p>
        </div>

        <h3 id="c-plan">3.1 Plan the model on paper</h3>
        <p>Before writing code, fix four lists. For the droop GFM:</p>
        <div class="table-wrap">
          <table>
            <thead><tr><th>Item</th><th>Droop GFM</th><th>Notes</th></tr></thead>
            <tbody>
              <tr><td>Port type</td><td><code>"Voltage"</code></td><td>it holds its terminal capacitor, so its output
                  is the capacitor voltage</td></tr>
              <tr><td>States <code>x</code></td><td><code>vCd, vCq, ifd, ifq, Pf, delta, theta</code></td><td>the
                  order is the order of <code>f</code>; <code>theta</code> is the frame angle</td></tr>
              <tr><td>Parameters <code>p</code></td><td><code>C, Lf, Rf, mp, wc</code></td><td>with default values
                  in pu of the device base</td></tr>
              <tr><td>References <code>uref</code></td><td><code>Pref, Vref, wref</code></td><td>set-points the
                  system provides (constants or functions of time)</td></tr>
            </tbody>
          </table>
        </div>
        <p>The equations, in the device frame rotating at <code>wref</code> (with <code>J = [[0,−1],[1,0]]</code>):</p>
        <ul>
          <li>internal voltage <code>E = Vref·[cos δ, sin δ]</code>;</li>
          <li>filter inductor <code>Lf·di<sub>f</sub>/dτ = E − v<sub>C</sub> − Rf·i<sub>f</sub> − ω·Lf·J·i<sub>f</sub></code>;</li>
          <li>capacitor <code>C·dv<sub>C</sub>/dτ = i<sub>f</sub> − i<sub>g</sub> − ω·C·J·v<sub>C</sub></code>, where
            <code>i<sub>g</sub></code> is the port current rotated into dq;</li>
          <li>power filter <code>dP<sub>f</sub>/dτ = ω<sub>c</sub>·(v<sub>C</sub>·i<sub>f</sub> − P<sub>f</sub>)</code>;</li>
          <li>droop <code>dδ/dτ = m<sub>p</sub>·(Pref − P<sub>f</sub>)</code> — the internal frequency is
            <code>ω + m<sub>p</sub>(Pref − P<sub>f</sub>)</code>;</li>
          <li>frame angle <code>dθ/dτ = ω</code>.</li>
        </ul>

        <h3 id="c-constructor">3.2 The constructor</h3>
        <p>Pass everything to <code>Device.__init__</code>:</p>
        <div class="codeblock"><div class="codehead"><span>constructor (excerpt)</span><button class="copy" type="button">Copy</button></div><pre><code>def __init__(self, Vb: float, Sb: float, index: str) -&gt; None:
    super().__init__(
        Vb, Sb, "Voltage", index,
        {"C": 0.05, "Lf": 0.08, "Rf": 0.01, "mp": 0.05, "wc": 0.05},   # parameters
        ("vCd", "vCq", "ifd", "ifq", "Pf", "delta", "theta"),          # states
        ("Pref", "Vref", "wref"),                                       # references
    )</code></pre></div>
        <p>After <code>super().__init__</code> returns, the device has:</p>
        <div class="table-wrap">
          <table>
            <thead><tr><th>Attribute</th><th>Content</th></tr></thead>
            <tbody>
              <tr><td><code>self.x</code></td><td>tuple of state symbols, e.g. <code>vCd_gfm</code></td></tr>
              <tr><td><code>self.uref</code></td><td>tuple of reference symbols, e.g. <code>Pref_gfm</code></td></tr>
              <tr><td><code>self.u</code>, <code>self.y</code></td><td>port input and output symbols
                  (<code>ia/ib</code> and <code>va/vb</code>, swapped for a current port)</td></tr>
              <tr><td><code>self.p[name]</code></td><td><code>{"num": value, "sym": symbol}</code>; array values
                  get an array of symbols</td></tr>
              <tr><td><code>self.f</code>, <code>self.g</code></td><td>SymPy column matrices returned by your
                  <code>getStateAndOutputEquationsSym</code></td></tr>
              <tr><td><code>self.n</code></td><td>number of states</td></tr>
              <tr><td><code>self.index</code></td><td><code>"_" + index</code></td></tr>
            </tbody>
          </table>
        </div>
        <div class="callout">
          <p><code>getStateAndOutputEquationsSym</code> is called <em>inside</em> <code>Device.__init__</code>.
            Anything it needs must exist before <code>super().__init__</code> runs. Parameters you want to change per
            system are not needed here: they are symbols in the equations, and the system sets
            <code>device.p[name]["num"]</code> afterwards.</p>
        </div>

        <h3 id="c-equations">3.3 State and output equations</h3>
        <p>Return <code>f</code> (one derivative per state, in state order) and <code>g</code> (the port output in
          αβ, two rows). Use the <code>sym</code> entries of the parameters and the symbols in <code>self.x</code>,
          <code>self.u</code>, <code>self.uref</code>:</p>
        <div class="codeblock"><div class="codehead"><span>getStateAndOutputEquationsSym (excerpt)</span><button class="copy" type="button">Copy</button></div><pre><code>vC = sp.Matrix(self.x[0:2])                 # capacitor voltage, device dq frame
iF = sp.Matrix(self.x[2:4])                 # filter current, device dq frame
Pf, delta, theta = self.x[4:7]
Pref, Vref, w = self.uref
rotation = sp.Matrix([[sp.cos(theta), -sp.sin(theta)],
                      [sp.sin(theta),  sp.cos(theta)]])
iGrid = rotation.T * sp.Matrix(self.u)      # port current: alpha-beta -&gt; dq
...
f = sp.Matrix.vstack(dvC, diF, sp.Matrix([dPf, ddelta, w]))
g = rotation * vC                           # port output: dq -&gt; alpha-beta
return f, g</code></pre></div>
        <h4>Rules and good practice</h4>
        <ul>
          <li><strong>Frame angle.</strong> If the device has its own rotating frame, include its angle as a state
            whose derivative is the frame speed (here <code>w</code>). It is never zero in steady state, so it is
            left out of <code>getFInit</code> — that is how CodeSim recognizes a frame angle.</li>
          <li><strong>Rotations.</strong> <code>R(θ)ᵀ·u</code> converts the αβ port input into dq,
            <code>R(θ)·v</code> converts back. The rotating-frame cross-coupling is <code>−ω·J·x</code> for an
            inductor current or capacitor voltage written in dq.</li>
          <li><strong>Limiters and switches must be smooth.</strong> Use expressions SymPy can differentiate
            everywhere: <code>sp.Abs</code>, <code>sp.sqrt</code>, <code>sp.tanh</code>. The existing devices use
            <code>(x + |x|)/2</code> for <code>max(x, 0)</code>, a circular limit
            <code>Imax·i/√((|i|² + Imax² + ||i|² − Imax²|)/2)</code>, and <code>(1 + tanh(k·(Vth − |v|)))/2</code>
            for mode blending. Avoid <code>Piecewise</code>, <code>Min</code>/<code>Max</code> and Python
            <code>if</code> on symbols.</li>
          <li><strong>Size matters.</strong> The system Jacobian is derived symbolically with common-subexpression
            elimination (<code>codesimpy/core/symbolic.py</code>). Repeating a large subexpression is cheap, but keep
            intermediate quantities as SymPy expressions rather than expanding them by hand.</li>
          <li><strong>No numbers for tunable values.</strong> Write parameters as <code>self.p[name]["sym"]</code>
            in <code>f</code> and <code>g</code>, so that changing <code>p[name]["num"]</code> later does not require
            rebuilding the model. Literal constants (<code>1/2</code>, gains you never tune) are fine.</li>
        </ul>

        <h3 id="c-powerflow">3.4 Power-flow equations</h3>
        <p><code>initialize()</code> first solves a power flow. Every bus has unknowns <code>V, θ</code>, and every
          device has unknowns <code>P, Q</code> (the power it injects). Each device contributes <strong>exactly two
          equations</strong> that pin its <code>P</code> and <code>Q</code> (or its voltage):</p>
        <div class="codeblock"><div class="codehead"><span>getPowerFlowEquations</span><button class="copy" type="button">Copy</button></div><pre><code>def getPowerFlowEquations(self, V, theta, P, Q):
    Pref, Vref, _ = self.uref                       # references: use the symbols
    C, Lf, Rf = (self.p[name]["num"] for name in ("C", "Lf", "Rf"))   # parameters: numbers
    J = sp.Matrix([[0, -1], [1, 0]])
    vC = sp.Matrix([V, 0])
    iF = sp.Matrix([P, -Q]) / V + C * J * vC
    E = vC + Rf * iF + Lf * J * iF
    return [Pref - P, (E.T * E)[0] - Vref**2]</code></pre></div>
        <ul>
          <li><code>V, theta, P, Q</code> are SymPy symbols; return expressions that are zero at the solution.</li>
          <li>Reference symbols in <code>self.uref</code> are replaced by their values at the initialization time
            automatically; use <code>self.p[...]["num"]</code> for parameters.</li>
          <li>Typical patterns: a PQ device returns <code>[P − Pref, Q − Qref]</code>; a voltage source returns
            <code>[V − Vref, θ − θref]</code>; a GFM returns <code>[P − Pref, |E|² − Vref²]</code>;
            <code>ZeroCurrent</code> returns <code>[P, Q]</code>; a shunt capacitor returns
            <code>[P + Gd·V², Q − ω·C·V²]</code>.</li>
          <li>The whole network must have a slack: at least one device that fixes an angle (the infinite bus does
            <code>θ = 0</code>).</li>
        </ul>

        <h3 id="c-init">3.5 Initial state from the power flow</h3>
        <p><code>initFromPowerFlow(V, theta, P, Q)</code> receives the power-flow solution of the device's bus as
          numbers and returns a guess for <strong>every local state, in state order</strong>. Only a good guess is
          needed — the exact equilibrium is then found by Newton on the <code>getFInit</code> residuals — but a guess
          on the correct branch (right angle, right sign of currents) makes initialization fast and reliable.</p>
        <div class="codeblock"><div class="codehead"><span>initFromPowerFlow</span><button class="copy" type="button">Copy</button></div><pre><code>def initFromPowerFlow(self, V, theta, P, Q):
    C, Lf, Rf = (self.p[name]["num"] for name in ("C", "Lf", "Rf"))
    J = np.array([[0.0, -1.0], [1.0, 0.0]])
    vC = np.array([V, 0.0])                     # frame aligned with the bus voltage
    iF = np.array([P, -Q]) / V + C * J @ vC
    E = vC + Rf * iF + Lf * J @ iF
    return np.r_[vC, iF, P, np.arctan2(E[1], E[0]), theta]</code></pre></div>
        <div class="callout">
          <p>Choosing the device frame aligned with the bus voltage (<code>θ<sub>frame</sub> = theta</code>) makes
            <code>v = [V, 0]</code> and <code>i = [P, −Q]/V</code> in dq — the simplest initial guess for most
            converters.</p>
        </div>

        <h3 id="c-finit">3.6 Steady-state residuals: <code>getFInit</code></h3>
        <p>Return the rows of <code>self.f</code> that are zero at the operating point:</p>
        <div class="codeblock"><div class="codehead"><span>getFInit</span><button class="copy" type="button">Copy</button></div><pre><code>def getFInit(self):
    return self.f[:6, :]        # every row except the frame angle theta</code></pre></div>
        <ul>
          <li>Return rows <em>taken from</em> <code>self.f</code> (slices or a <code>sp.Matrix</code> of its
            entries). CodeSim matches each returned row to a state by identity; returning a re-derived or
            simplified expression raises <code>getFInit() must return equations from the device state derivative
            vector</code>.</li>
          <li>Every state whose row you leave out is treated as a <strong>frame angle</strong>: it is held during
            initialization, rotated with the DQ frame in the RMS model, and always differential.</li>
          <li>The number of residuals plus held states must leave a well-posed problem. If your controller has an
            integrator that is free in steady state (a pure integrator of an error that is zero), keep its row: the
            Newton solve then fixes the error to zero and the initial guess picks the integrator value.</li>
          <li>A device without states returns <code>self.f</code> (empty).</li>
        </ul>

        <h3 id="c-rms">3.7 RMS model</h3>
        <p>The RMS (phasor) model is generated from your EMT equations. In it, branch currents and most device
          states become algebraic (<code>0 = F<sub>a</sub></code>); only frame angles and the states you list stay
          differential:</p>
        <div class="codeblock"><div class="codehead"><span>class attribute</span><button class="copy" type="button">Copy</button></div><pre><code>class GFM_D_N_LC_Droop(Device):
    rmsDynamicStateNames = ("delta", "Pf")   # local names, without the index suffix</code></pre></div>
        <ul>
          <li>List the slow states: synchronization angles (<code>delta</code>), power filters, PLL integrators
            (<code>xPLL</code>), outer-loop integrators. Fast electrical states (filter currents, capacitor voltages)
            and fast inner-loop integrators should stay algebraic.</li>
          <li>A name that is not one of the device's states raises <code>unknown RMS dynamic states</code>.</li>
          <li>The default <code>getRMSEquationsSym()</code> subtracts 1 from each frame-angle row (the angle is
            measured relative to the 1 pu DQ frame) and keeps all other rows. Override it only if your device needs
            different phasor equations.</li>
          <li>Check the result with <code>system.simulateRMS(...)["differentialStateNames"]</code> and in the VS Code
            symbolic pane (RMS → <code>F</code>), where differential states are highlighted.</li>
        </ul>

        <h3 id="c-base">3.8 Base conversion</h3>
        <p>If a device is created with a base different from the system base (e.g. a 5 MVA converter in a 25 MVA
          system), <code>RLGrid</code> calls <code>device.convertToAnotherBase(Vb_system, Sb_system)</code>. The default
          implementation keeps your equations in the device base and sets <code>Inputscale</code> /
          <code>Outputscale</code>, which scale the port signals on the way in and out. Nothing to do for converters.
        </p>
        <p>Override it in two cases, as the existing devices do:</p>
        <ul>
          <li><strong>Sources that define the system voltage</strong> (<code>Infbus</code>) or placeholders
            (<code>ZeroCurrent</code>): override with <code>return None</code> so no scaling is applied.</li>
          <li><strong>Passive elements</strong> (<code>Capacitor</code>): convert the parameter values themselves
            (e.g. <code>C /= Zbase_ratio</code>) and update <code>self.Vb, self.Sb, self.Ib</code>.</li>
        </ul>

        <h3 id="c-register">3.9 Register the component</h3>
        <ol class="steps">
          <li>Save the class in <code>codesimpy/components/&lt;name&gt;.py</code> with
            <code>from ..core import Device</code>.</li>
          <li>Import and export it in <code>codesimpy/components/__init__.py</code>:
            <div class="codeblock"><div class="codehead"><span>codesimpy/components/__init__.py</span><button class="copy" type="button">Copy</button></div><pre><code>from .gfm_d_n_lc_droop import GFM_D_N_LC_Droop
# ... and add "GFM_D_N_LC_Droop" to __all__</code></pre></div></li>
          <li>Optional: the topology view picks an icon from the class name
            (<code>OutputJsonFactory.deviceAppearance</code>): names containing <code>gfm</code>/<code>vsg</code> →
            GFM converter, <code>gfl</code>/<code>pll</code> → GFL converter, <code>motor</code>,
            <code>capacitor</code>, <code>load</code>/<code>zip</code>/<code>cpl</code>, <code>sg…</code> → generator,
            <code>Infbus</code> → grid; anything else is a generic device. Extend that function only if you need a
            new category.</li>
        </ol>
      </section>

      <!-- ============================================================ SYSTEM -->
      <section class="card" id="system">
        <h2>4. Building a system</h2>
        <p>A system subclasses <code>System</code>, provides <code>defaultParameters</code>, builds its devices and
          network in <code>__init__</code>, and implements <code>calculateSignals</code>.</p>

        <h3 id="s-params">4.1 Default parameters</h3>
        <p><code>defaultParameters(overrides=None)</code> is a static method that returns the complete parameter
          dictionary. The VS Code panel lists these parameters and lets the user edit them; edited values come back
          as <code>overrides</code>, so <strong>derived values must be computed after applying the overrides</strong>.
        </p>
        <div class="codeblock"><div class="codehead"><span>defaultParameters (excerpt)</span><button class="copy" type="button">Copy</button></div><pre><code>@staticmethod
def defaultParameters(overrides=None):
    p = {"Vbase": 1, "Sbase": 1e6, "frequency_Hz": 50, "SCR": 3, "XR": 10,
         "Pref": 0.8, "Vref": 1.05, "wref": 1,
         "faultVoltage": 0.5, "faultStart_s": 0.2, "faultComplete_s": 0.201,
         "recoveryStart_s": 0.35, "recoveryComplete_s": 0.351,
         "validationTime_s": 1.0, "outputStep_s": 1e-4, "residualTolerance": 1e-6}
    p.update(overrides or {})
    p["Lg"] = 1 / (p["SCR"] * np.sqrt(1 + 1 / p["XR"]**2))     # derived after overrides
    p["Rg"] = p["Lg"] / p["XR"]
    p["breakpoints_s"] = [p["faultStart_s"], p["faultComplete_s"],
                          p["recoveryStart_s"], p["recoveryComplete_s"]]
    return p</code></pre></div>
        <div class="table-wrap">
          <table>
            <thead><tr><th>Key</th><th>Required by</th><th>Meaning</th></tr></thead>
            <tbody>
              <tr><td><code>validationTime_s</code></td><td>VS Code backend</td><td>default simulation end time (s)</td></tr>
              <tr><td><code>outputStep_s</code></td><td>VS Code backend</td><td>output sample step (s); the solver step is
                  independent</td></tr>
              <tr><td><code>residualTolerance</code></td><td>VS Code backend</td><td>maximum steady-state residual
                  accepted by <code>initialize()</code></td></tr>
              <tr><td><code>breakpoints_s</code></td><td>VS Code backend</td><td>times where the integrator restarts
                  (reference steps, fault edges); also added to the output grid</td></tr>
              <tr><td><code>faultStart_s</code>, <code>faultComplete_s</code>, <code>recoveryStart_s</code>,
                  <code>recoveryComplete_s</code>, <code>faultVoltage</code></td><td>convention</td><td>the canonical
                  fault-profile names used by every system</td></tr>
            </tbody>
          </table>
        </div>

        <h3 id="s-devices">4.2 Devices and network</h3>
        <p>Create the devices, place them on the buses and describe the branches:</p>
        <div class="codeblock"><div class="codehead"><span>devices and network (excerpt)</span><button class="copy" type="button">Copy</button></div><pre><code>gfm = GFM_D_N_LC_Droop(p["Vbase"], p["Sbase"], "gfm")
source = Infbus(p["Vbase"], p["Sbase"], "grid")
devices = {
    "Vdev": [gfm, source],                                  # voltage port of bus 0, 1
    "Idev": [ZeroCurrent(p["Vbase"], p["Sbase"], "gfm_zero"),
             ZeroCurrent(p["Vbase"], p["Sbase"], "grid_zero")],
    "gfm": gfm, "source": source,                           # named handles (optional)
}
network = {
    "A": np.array([[1.0], [-1.0]]),     # one branch: bus 0 -&gt; bus 1
    "R": np.array([p["Rg"]]), "L": np.array([p["Lg"]]),
    "busNames": ["GFM terminal", "Infinite bus"],
}</code></pre></div>
        <ul>
          <li><code>Vdev</code>, <code>Idev</code> and <code>busNames</code> have one entry per bus, in the same
            order as the rows of <code>A</code>.</li>
          <li>Extra keys in <code>devices</code> are not used by the core; they are a convenient way to reach
            devices later (<code>self.devices["gfm"]</code>).</li>
          <li>To tune a device for this system, set <code>device.p[name]["num"]</code> after creating it and before
            <code>super().__init__</code>, e.g. <code>gfl.p["KpPll"]["num"] = 0.2</code>.</li>
          <li>Devices may use their own rating, e.g. <code>GFM_A_C_LC(1, 5e6, "vsg")</code> in a 25 MVA system; see
            <a href="#c-base">base conversion</a>.</li>
        </ul>

        <h3 id="s-references">4.3 References</h3>
        <p>The reference map gives a value to every reference symbol of every device, keyed by the symbol name
          (<code>str(device.uref[k])</code>). Values are numbers or functions of time in seconds:</p>
        <div class="codeblock"><div class="codehead"><span>references (excerpt)</span><button class="copy" type="button">Copy</button></div><pre><code>references = {
    str(gfm.uref[0]): p["Pref"],                          # Pref_gfm
    str(gfm.uref[1]): p["Vref"],                          # Vref_gfm
    str(gfm.uref[2]): p["wref"],                          # wref_gfm
    str(source.uref[0]): lambda t: gridVoltage(t, p),     # Aref_grid(t): the fault profile
}</code></pre></div>
        <ul>
          <li>A missing reference raises a <code>KeyError</code> during construction.</li>
          <li>Time-varying references should be continuous ramps between breakpoints (the fault edges above last
            1 ms); list the ramp edges in <code>breakpoints_s</code> so the integrator does not step over them.</li>
          <li><code>system.setReference(name, value)</code> changes one later;
            <code>system.getReference(t)</code> evaluates all of them.</li>
        </ul>

        <h3 id="s-construct">4.4 Constructor and attributes</h3>
        <p>Call the base constructor last, then set the attributes the workflow and UI read:</p>
        <div class="codeblock"><div class="codehead"><span>__init__ tail (excerpt)</span><button class="copy" type="button">Copy</button></div><pre><code>base = {"Vbase": p["Vbase"], "Sbase": p["Sbase"], "frequency_Hz": p["frequency_Hz"]}
super().__init__(type(self).__name__, network, devices, base, references)
self.parameters, self.parameterNames = p, list(p)
self.nonEditableParameterNames = ("Vbase", "Sbase", "frequency_Hz")</code></pre></div>
        <div class="table-wrap">
          <table>
            <thead><tr><th>Attribute</th><th>Purpose</th></tr></thead>
            <tbody>
              <tr><td><code>parameters</code></td><td>the parameter dictionary; the UI and snapshots read it</td></tr>
              <tr><td><code>parameterNames</code></td><td>parameters shown in the VS Code parameter editor (callables
                  and <code>wBase, Rg, Lg, breakpoints_s, gridVoltage, Zbase_ohm</code> are always hidden)</td></tr>
              <tr><td><code>nonEditableParameterNames</code></td><td>optional: more parameters to hide</td></tr>
              <tr><td><code>solverSettings</code></td><td><code>solve_ivp</code> options; defaults to RK45 with
                  <code>max_step = 5e-3/ω<sub>b</sub></code>, <code>rtol 1e-6</code>, <code>atol 1e-9</code></td></tr>
              <tr><td><code>qssRequiredSlowStateNames</code></td><td>optional: state names always held by the EMT
                  replay decomposition (e.g. outer-loop integrators that have no meaningful fast equilibrium)</td></tr>
            </tbody>
          </table>
        </div>
        <p>After construction the system provides <code>stateNames</code>, <code>referenceNames</code>,
          <code>busNames</code>, <code>rlGrid</code>, <code>smallSignal</code>, <code>transientVoltage</code> and
          <code>outputJsonFactory</code>.</p>
        <div class="callout">
          <p><strong>Construction cost.</strong> The symbolic model is assembled and compiled in
            <code>super().__init__</code>, and cached per model structure: building the same system again with other
            numeric parameters is fast. The state Jacobian and RMS model are derived on first use.</p>
        </div>

        <h3 id="s-events">4.5 Events (optional)</h3>
        <p>For state-dependent events (e.g. clearing a fault when an angle crosses a value), set:</p>
        <ul>
          <li><code>eventStartTime_s</code>: time from which the event is armed (<code>None</code> disables events);</li>
          <li><code>eventHandler(time_s, state)</code>: a method returning a value whose zero crossing triggers the
            event;</li>
          <li><code>eventDirection</code>: <code>−1</code> falling, <code>0</code> either, <code>+1</code> rising;</li>
          <li><code>eventName</code>, and read <code>eventTime_s</code> (the detected time; <code>inf</code> if not
            triggered) inside your reference functions to start the recovery.</li>
        </ul>
        <p><code>SMIB__GFM_A_C_L</code> with <code>clearMode="angle"</code> is a complete example. The RMS simulation
          does not support state-triggered events.</p>

        <h3 id="s-signals">4.6 Output signals</h3>
        <p><code>calculateSignals(time_s, state, networkSignals)</code> returns a dictionary of signals for plots and
          snapshots. Start from <code>busSignals</code> and add your own:</p>
        <div class="codeblock"><div class="codehead"><span>calculateSignals</span><button class="copy" type="button">Copy</button></div><pre><code>def calculateSignals(self, time_s, state, networkSignals):
    signals = self.busSignals(networkSignals, np.arange(self.rlGrid.n), self.rlGrid.n - 1)
    gfm = self.devices["gfm"]
    state = np.asarray(state)
    column = lambda name: state[:, self.stateNames.index(f"{name}{gfm.index}")]
    signals["delta"] = column("delta")
    signals["filterCurrentMagnitude"] = np.hypot(column("ifd"), column("ifq"))
    return signals</code></pre></div>
        <ul>
          <li><code>busSignals(networkSignals, busIndices, referenceBus)</code> returns
            <code>busVoltageMagnitude</code>, <code>busVoltageAngleDeg</code> (relative to <code>referenceBus</code>),
            <code>activePower</code>, <code>reactivePower</code>, <code>lineCurrentMagnitude</code>, plus
            <code>busNames</code> and <code>finalValues</code>.</li>
          <li><code>networkSignals</code> also contains the complex <code>busVoltage</code>, <code>branchCurrent</code>,
            <code>busCurrent</code>, device currents and powers, and <code>referenceTrace</code>.</li>
          <li>Arrays have one row per time sample (<code>state</code> is <code>samples × states</code>). The function
            is called on whole runs and on streamed chunks, so it must not assume a fixed length.</li>
          <li>The VS Code plots group signals automatically: <code>|V|</code>, <code>I</code>, <code>P</code>/<code>Q</code>
            and <code>θ</code> become the four default plots; every state is available as well.</li>
        </ul>

        <h3 id="s-register">4.7 Register the system</h3>
        <ol class="steps">
          <li>Save it as <code>codesimpy/systems/&lt;name&gt;.py</code>, importing devices with
            <code>from ..components import …</code> and <code>from ..core import System</code>.</li>
          <li>Import it in <code>codesimpy/systems/__init__.py</code> and add the class name to <code>__all__</code>.
            The VS Code backend builds its system list from <code>__all__</code>; nothing in the extension needs to
            change.</li>
        </ol>
      </section>

      <!-- ============================================================ EXAMPLE -->
      <section class="card" id="example">
        <h2>5. Complete worked example</h2>
        <p>Four files: the component, the two systems and the registration lines. These are the exact files that
          were installed into a copy of <code>codesimpy</code> and run to produce the numbers quoted on this page.</p>

        <h3>5.1 Component</h3>
        <div class="codeblock"><div class="codehead"><span>codesimpy/components/gfm_d_n_lc_droop.py</span><button class="copy" type="button">Copy</button></div><pre data-file="codesimpy/components/gfm_d_n_lc_droop.py"><code>&quot;&quot;&quot;GFM_D_N_LC_Droop: droop-controlled GFM, internal voltage behind an LC filter.&quot;&quot;&quot;

import numpy as np
import sympy as sp

from ..core import Device


class GFM_D_N_LC_Droop(Device):
    &quot;&quot;&quot;GFM · D: internal voltage directly behind the filter, P-f droop with a
    low-pass power filter · N: no current limiter · LC: the device holds its
    terminal capacitor, so it is a voltage port.&quot;&quot;&quot;

    # Local states that stay differential in the RMS model, besides the frame
    # angle theta (which is always differential). All others become algebraic.
    rmsDynamicStateNames = (&quot;delta&quot;, &quot;Pf&quot;)

    def __init__(self, Vb: float, Sb: float, index: str) -&gt; None:
        super().__init__(
            Vb, Sb, &quot;Voltage&quot;, index,
            # Parameters: name -&gt; default numeric value (pu on this device&#x27;s base).
            {&quot;C&quot;: 0.05, &quot;Lf&quot;: 0.08, &quot;Rf&quot;: 0.01, &quot;mp&quot;: 0.05, &quot;wc&quot;: 0.05},
            # States, in the order used by f, initFromPowerFlow and getFInit.
            (&quot;vCd&quot;, &quot;vCq&quot;, &quot;ifd&quot;, &quot;ifq&quot;, &quot;Pf&quot;, &quot;delta&quot;, &quot;theta&quot;),
            # References (inputs from the system): set through the system&#x27;s reference map.
            (&quot;Pref&quot;, &quot;Vref&quot;, &quot;wref&quot;),
        )

    def getStateAndOutputEquationsSym(self):
        C, Lf, Rf, mp, wc = (self.p[name][&quot;sym&quot;] for name in (&quot;C&quot;, &quot;Lf&quot;, &quot;Rf&quot;, &quot;mp&quot;, &quot;wc&quot;))
        vC = sp.Matrix(self.x[0:2])                 # capacitor voltage, device dq frame
        iF = sp.Matrix(self.x[2:4])                 # filter-inductor current, device dq frame
        Pf, delta, theta = self.x[4:7]
        Pref, Vref, w = self.uref
        J = sp.Matrix([[0, -1], [1, 0]])            # 90-degree rotation
        rotation = sp.Matrix([[sp.cos(theta), -sp.sin(theta)],
                              [sp.sin(theta), sp.cos(theta)]])
        iGrid = rotation.T * sp.Matrix(self.u)      # port current: alpha-beta -&gt; dq
        E = Vref * sp.Matrix([sp.cos(delta), sp.sin(delta)])
        diF = (E - vC - Rf * iF) / Lf - w * J * iF
        dvC = (iF - iGrid) / C - w * J * vC
        dPf = wc * ((vC.T * iF)[0] - Pf)            # low-pass filtered active power
        ddelta = mp * (Pref - Pf)                   # droop: internal frequency w + mp (Pref - Pf)
        f = sp.Matrix.vstack(dvC, diF, sp.Matrix([dPf, ddelta, w]))
        g = rotation * vC                           # port output: terminal voltage, alpha-beta
        return f, g

    def getPowerFlowEquations(self, V, theta, P, Q):
        # Two equations in the bus voltage V, angle theta and the injected P, Q.
        # References appear as their symbols; parameters as numbers.
        Pref, Vref, _ = self.uref
        C, Lf, Rf = (self.p[name][&quot;num&quot;] for name in (&quot;C&quot;, &quot;Lf&quot;, &quot;Rf&quot;))
        J = sp.Matrix([[0, -1], [1, 0]])
        vC = sp.Matrix([V, 0])
        iF = sp.Matrix([P, -Q]) / V + C * J * vC
        E = vC + Rf * iF + Lf * J * iF
        return [Pref - P, (E.T * E)[0] - Vref**2]

    def initFromPowerFlow(self, V, theta, P, Q):
        # Initial guess of every local state, in state order. The frame is aligned
        # with the bus voltage (theta = bus angle), so vC = [V, 0].
        C, Lf, Rf = (self.p[name][&quot;num&quot;] for name in (&quot;C&quot;, &quot;Lf&quot;, &quot;Rf&quot;))
        J = np.array([[0.0, -1.0], [1.0, 0.0]])
        vC = np.array([V, 0.0])
        iF = np.array([P, -Q]) / V + C * J @ vC
        E = vC + Rf * iF + Lf * J @ iF
        return np.r_[vC, iF, P, np.arctan2(E[1], E[0]), theta]

    def getFInit(self):
        # Steady-state residuals: every row of f except the frame angle theta,
        # whose derivative (w) is never zero.
        return self.f[:6, :]</code></pre></div>

        <h3>5.2 Registration</h3>
        <div class="codeblock"><div class="codehead"><span>codesimpy/components/__init__.py — add</span><button class="copy" type="button">Copy</button></div><pre data-register="components"><code>from .gfm_d_n_lc_droop import GFM_D_N_LC_Droop
__all__.append("GFM_D_N_LC_Droop")   # or add the name to the __all__ list literal</code></pre></div>
        <div class="codeblock"><div class="codehead"><span>codesimpy/systems/__init__.py — add</span><button class="copy" type="button">Copy</button></div><pre data-register="systems"><code>from .smib_gfm_d_n_lc_droop import SMIB__GFM_D_N_LC_Droop
from .radial3_gfm_d_n_lc_droop import Radial3__GFM_D_N_LC_Droop__GFL_C_F_L
__all__ += ["SMIB__GFM_D_N_LC_Droop", "Radial3__GFM_D_N_LC_Droop__GFL_C_F_L"]</code></pre></div>

        <h3>5.3 Single machine on an infinite bus</h3>
        <div class="codeblock"><div class="codehead"><span>codesimpy/systems/smib_gfm_d_n_lc_droop.py</span><button class="copy" type="button">Copy</button></div><pre data-file="codesimpy/systems/smib_gfm_d_n_lc_droop.py"><code>&quot;&quot;&quot;SMIB__GFM_D_N_LC_Droop: one droop GFM with its LC filter on an infinite bus.&quot;&quot;&quot;

import numpy as np

from ..components import GFM_D_N_LC_Droop, Infbus, ZeroCurrent
from ..core import System


def gridVoltage(t, p):
    &quot;&quot;&quot;Infinite-bus voltage magnitude: a sag to faultVoltage and its recovery.&quot;&quot;&quot;
    fall = np.clip((t - p[&quot;faultStart_s&quot;]) / (p[&quot;faultComplete_s&quot;] - p[&quot;faultStart_s&quot;]), 0, 1)
    rise = np.clip((t - p[&quot;recoveryStart_s&quot;]) / (p[&quot;recoveryComplete_s&quot;] - p[&quot;recoveryStart_s&quot;]), 0, 1)
    return 1 - (1 - p[&quot;faultVoltage&quot;]) * (fall - rise)


class SMIB__GFM_D_N_LC_Droop(System):
    &quot;&quot;&quot;SMIB · GFM_D_N_LC_Droop: one droop GFM with its LC filter on an infinite bus.&quot;&quot;&quot;

    @staticmethod
    def defaultParameters(overrides=None):
        p = {
            &quot;Vbase&quot;: 1, &quot;Sbase&quot;: 1e6, &quot;frequency_Hz&quot;: 50,
            &quot;SCR&quot;: 3, &quot;XR&quot;: 10, &quot;Pref&quot;: 0.8, &quot;Vref&quot;: 1.05, &quot;wref&quot;: 1,
            &quot;faultVoltage&quot;: 0.5, &quot;faultStart_s&quot;: 0.2, &quot;faultComplete_s&quot;: 0.201,
            &quot;recoveryStart_s&quot;: 0.35, &quot;recoveryComplete_s&quot;: 0.351,
            # Required by the VS Code backend (EndTime_s, OutputStep_s, ResidualTolerance):
            &quot;validationTime_s&quot;: 1.0, &quot;outputStep_s&quot;: 1e-4, &quot;residualTolerance&quot;: 1e-6,
        }
        p.update(overrides or {})
        # Derived values are recomputed from the (possibly overridden) inputs.
        p[&quot;wBase&quot;] = 2 * np.pi * p[&quot;frequency_Hz&quot;]
        p[&quot;Lg&quot;] = 1 / (p[&quot;SCR&quot;] * np.sqrt(1 + 1 / p[&quot;XR&quot;]**2))
        p[&quot;Rg&quot;] = p[&quot;Lg&quot;] / p[&quot;XR&quot;]
        p[&quot;breakpoints_s&quot;] = [p[&quot;faultStart_s&quot;], p[&quot;faultComplete_s&quot;],
                              p[&quot;recoveryStart_s&quot;], p[&quot;recoveryComplete_s&quot;]]
        return p

    def __init__(self, p):
        gfm = GFM_D_N_LC_Droop(p[&quot;Vbase&quot;], p[&quot;Sbase&quot;], &quot;gfm&quot;)
        source = Infbus(p[&quot;Vbase&quot;], p[&quot;Sbase&quot;], &quot;grid&quot;)
        devices = {
            # Bus i holds Vdev[i] (voltage port) and Idev[i] (current port).
            &quot;Vdev&quot;: [gfm, source],
            &quot;Idev&quot;: [ZeroCurrent(p[&quot;Vbase&quot;], p[&quot;Sbase&quot;], &quot;gfm_zero&quot;),
                     ZeroCurrent(p[&quot;Vbase&quot;], p[&quot;Sbase&quot;], &quot;grid_zero&quot;)],
            # Extra keys are named handles for your own code (e.g. calculateSignals).
            &quot;gfm&quot;: gfm, &quot;source&quot;: source,
        }
        network = {
            &quot;A&quot;: np.array([[1.0], [-1.0]]),         # branch 1: GFM terminal (+1) -&gt; infinite bus (-1)
            &quot;R&quot;: np.array([p[&quot;Rg&quot;]]), &quot;L&quot;: np.array([p[&quot;Lg&quot;]]),
            &quot;busNames&quot;: [&quot;GFM terminal&quot;, &quot;Infinite bus&quot;],
        }
        references = {                              # one entry per device reference symbol
            str(gfm.uref[0]): p[&quot;Pref&quot;],
            str(gfm.uref[1]): p[&quot;Vref&quot;],
            str(gfm.uref[2]): p[&quot;wref&quot;],
            str(source.uref[0]): lambda t: gridVoltage(t, p),   # time-varying: a callable of t (s)
        }
        base = {&quot;Vbase&quot;: p[&quot;Vbase&quot;], &quot;Sbase&quot;: p[&quot;Sbase&quot;], &quot;frequency_Hz&quot;: p[&quot;frequency_Hz&quot;]}
        super().__init__(type(self).__name__, network, devices, base, references)
        self.parameters, self.parameterNames = p, list(p)
        self.nonEditableParameterNames = (&quot;Vbase&quot;, &quot;Sbase&quot;, &quot;frequency_Hz&quot;)

    def calculateSignals(self, time_s, state, networkSignals):
        # Standard bus signals (|V|, line currents, P, Q, angles relative to the last bus) ...
        signals = self.busSignals(networkSignals, np.arange(self.rlGrid.n), self.rlGrid.n - 1)
        # ... plus your own: one row per time sample.
        gfm = self.devices[&quot;gfm&quot;]
        state = np.asarray(state)
        column = lambda name: state[:, self.stateNames.index(f&quot;{name}{gfm.index}&quot;)]
        signals[&quot;delta&quot;] = column(&quot;delta&quot;)
        signals[&quot;filterCurrentMagnitude&quot;] = np.hypot(column(&quot;ifd&quot;), column(&quot;ifq&quot;))
        return signals</code></pre></div>

        <h3>5.4 Radial feeder with a GFL</h3>
        <p>The GFL (<code>GFL_C_F_L</code>) is a current port, so bus 2 gets the line capacitor as its voltage port.
          The PLL and current-loop gains are set to the values used by the CIGRE systems: with the class defaults
          the PLL mode of this feeder is weakly unstable (two poles at about +0.013 ± j0.70 pu), which the
          small-signal analysis reports immediately.</p>
        <div class="codeblock"><div class="codehead"><span>codesimpy/systems/radial3_gfm_d_n_lc_droop.py</span><button class="copy" type="button">Copy</button></div><pre data-file="codesimpy/systems/radial3_gfm_d_n_lc_droop.py"><code>&quot;&quot;&quot;Radial3__GFM_D_N_LC_Droop__GFL_C_F_L: infinite bus - bus 2 (line capacitor + GFL) - bus 3 (droop GFM).&quot;&quot;&quot;

import numpy as np

from ..components import Capacitor, GFL_C_F_L, GFM_D_N_LC_Droop, Infbus, ZeroCurrent
from ..core import System
from .smib_gfm_d_n_lc_droop import SMIB__GFM_D_N_LC_Droop, gridVoltage


class Radial3__GFM_D_N_LC_Droop__GFL_C_F_L(System):
    &quot;&quot;&quot;Radial · bus 2: line capacitor (voltage port) + GFL_C_F_L (current port) · bus 3: droop GFM.&quot;&quot;&quot;

    @staticmethod
    def defaultParameters(overrides=None):
        overrides = dict(overrides or {})
        for name, value in ((&quot;Idref&quot;, 0.5), (&quot;Iqref&quot;, 0.0), (&quot;Cline&quot;, 0.02)):
            overrides.setdefault(name, value)
        return SMIB__GFM_D_N_LC_Droop.defaultParameters(overrides)

    def __init__(self, p):
        gfm = GFM_D_N_LC_Droop(p[&quot;Vbase&quot;], p[&quot;Sbase&quot;], &quot;gfm&quot;)
        gfl = GFL_C_F_L(p[&quot;Vbase&quot;], p[&quot;Sbase&quot;], &quot;gfl&quot;)
        # Device parameters are plain numbers in device.p[name][&quot;num&quot;]; set them
        # before System.__init__ (these are the gains used by the CIGRE systems).
        for name, value in ((&quot;KpPll&quot;, 0.2), (&quot;KiPll&quot;, 0.02), (&quot;Kpcc&quot;, 0.3), (&quot;Kicc&quot;, 1.0)):
            gfl.p[name][&quot;num&quot;] = value
        # A GFL is a current port: its bus still needs a voltage port. Here it is
        # the line-charging capacitor of bus 2.
        lineC = Capacitor(p[&quot;Vbase&quot;], p[&quot;Sbase&quot;], &quot;bus2C&quot;)
        lineC.p[&quot;C&quot;][&quot;num&quot;] = p[&quot;Cline&quot;]
        source = Infbus(p[&quot;Vbase&quot;], p[&quot;Sbase&quot;], &quot;grid&quot;)

        def zero(name):
            return ZeroCurrent(p[&quot;Vbase&quot;], p[&quot;Sbase&quot;], name)

        devices = {
            &quot;Vdev&quot;: [source, lineC, gfm],
            &quot;Idev&quot;: [zero(&quot;grid_zero&quot;), gfl, zero(&quot;gfm_zero&quot;)],
            &quot;gfm&quot;: gfm, &quot;gfl&quot;: gfl, &quot;source&quot;: source,
        }
        network = {
            # Columns are branches: 1 = grid -&gt; bus 2, 2 = bus 2 -&gt; bus 3.
            &quot;A&quot;: np.array([[1.0, 0.0], [-1.0, 1.0], [0.0, -1.0]]),
            &quot;R&quot;: np.array([p[&quot;Rg&quot;], p[&quot;Rg&quot;] / 2]), &quot;L&quot;: np.array([p[&quot;Lg&quot;], p[&quot;Lg&quot;] / 2]),
            &quot;busNames&quot;: [&quot;Infinite bus&quot;, &quot;2&quot;, &quot;3&quot;],
        }
        references = {
            str(gfm.uref[0]): p[&quot;Pref&quot;], str(gfm.uref[1]): p[&quot;Vref&quot;], str(gfm.uref[2]): p[&quot;wref&quot;],
            str(gfl.uref[0]): p[&quot;Idref&quot;], str(gfl.uref[1]): p[&quot;Iqref&quot;],
            str(source.uref[0]): lambda t: gridVoltage(t, p),
        }
        base = {&quot;Vbase&quot;: p[&quot;Vbase&quot;], &quot;Sbase&quot;: p[&quot;Sbase&quot;], &quot;frequency_Hz&quot;: p[&quot;frequency_Hz&quot;]}
        super().__init__(type(self).__name__, network, devices, base, references)
        self.parameters, self.parameterNames = p, list(p)
        self.nonEditableParameterNames = (&quot;Vbase&quot;, &quot;Sbase&quot;, &quot;frequency_Hz&quot;)

    def calculateSignals(self, time_s, state, networkSignals):
        # Angles relative to bus 0, the infinite bus.
        return self.busSignals(networkSignals, np.arange(self.rlGrid.n), 0)</code></pre></div>

        <h3>5.5 Results</h3>
        <div class="table-wrap">
          <table>
            <thead><tr><th>Check</th><th><code>SMIB__GFM_D_N_LC_Droop</code></th><th><code>Radial3__…__GFL_C_F_L</code></th></tr></thead>
            <tbody><tr><td>States</td><td>11</td><td>22</td></tr><tr><td>Initialization residual</td><td>1.5e-14</td><td>3.2e-11</td></tr><tr><td>Unstable poles</td><td>0</td><td>0</td></tr><tr><td>Least-damped oscillatory mode</td><td>3.7 Hz, ζ = 0.309 (delta_gfm)</td><td>2.9 Hz, ζ = 0.391 (delta_gfm)</td></tr><tr><td>|V| at the GFM: before fault / in fault / end</td><td>1.035 / 0.934 / 1.035 pu</td><td>1.028 / 1.426 / 2.589 pu</td></tr><tr><td>RMS differential states</td><td>Pf_gfm, delta_gfm, theta_gfm, theta_grid</td><td>theta_grid, thetaC_bus2C, theta_gfl, xPLL_gfl, Pf_gfm, delta_gfm, theta_gfm</td></tr><tr><td>RMS max algebraic residual</td><td>1.5e-14</td><td>1.0e-10</td></tr><tr><td>Interaction blocks</td><td>GFM_D_N_LC_Droop gfm, Network / source</td><td>GFM_D_N_LC_Droop gfm, GFL_C_F_L gfl, Network / source</td></tr></tbody>
          </table>
        </div>
      </section>

      <!-- ============================================================ PYTHON -->
      <section class="card" id="python">
        <h2>6. Running it from Python</h2>
        <p>From the repository root (so that <code>codesimpy</code> is importable):</p>
        <div class="codeblock"><div class="codehead"><span>session.py</span><button class="copy" type="button">Copy</button></div><pre data-file="session.py"><code>import numpy as np

from codesimpy.systems import SMIB__GFM_D_N_LC_Droop

# 1. Parameters and model (the symbolic model is built here, once per structure).
p = SMIB__GFM_D_N_LC_Droop.defaultParameters({&quot;SCR&quot;: 3})
system = SMIB__GFM_D_N_LC_Droop(p)
print(system.stateNames)       # [&#x27;iga1&#x27;, &#x27;igb1&#x27;, &#x27;vCd_gfm&#x27;, ..., &#x27;theta_gfm&#x27;, &#x27;theta_grid&#x27;, &#x27;A_grid&#x27;]
print(system.referenceNames)   # [&#x27;Pref_gfm&#x27;, &#x27;Vref_gfm&#x27;, &#x27;wref_gfm&#x27;, &#x27;Aref_grid&#x27;]

# 2. Operating point: power flow -&gt; initFromPowerFlow -&gt; Newton on the getFInit residuals.
op = system.initialize(ResidualTolerance=p[&quot;residualTolerance&quot;])
print(&quot;residual&quot;, op[&quot;initialization&quot;][&quot;residualInfNorm&quot;])

# 3. EMT simulation (time in seconds; the breakpoints restart the solver at the fault edges).
t = np.arange(0.0, p[&quot;validationTime_s&quot;], p[&quot;outputStep_s&quot;])
emt = system.simulate(t, InitialState=op[&quot;state&quot;], Breakpoints_s=p[&quot;breakpoints_s&quot;], saveSnapshot=False)
print(emt[&quot;signals&quot;][&quot;busVoltageMagnitude&quot;].shape)   # (samples, buses)

# 4. Small-signal and interaction analysis at the operating point.
analysis = system.smallSignal.analyze(op)
print(&quot;unstable poles:&quot;, analysis[&quot;unstablePoleCount&quot;])
interaction = system.smallSignal.interactionAnalysis()
print(interaction[&quot;blockNames&quot;])     # one block per device + &#x27;Network / source&#x27;

# 5. RMS (phasor) simulation and its first-order RMS+Delta correction.
rms = system.simulateRMS(t, InitialState=op[&quot;state&quot;], Breakpoints_s=p[&quot;breakpoints_s&quot;])
corrected = system.correctRMS(rms, cutoff_Hz=1000)
print(rms[&quot;differentialStateNames&quot;])  # frame angles + rmsDynamicStateNames

# 6. EMT component: replay the fast states with the slow states held on the simulated trajectory.
dec = system.transientVoltage.decompose(
    emt, [&quot;delta_gfm&quot;, &quot;Pf_gfm&quot;], busNames=[&quot;GFM terminal&quot;], timeWindow_s=(0.35, 0.45))
print(&quot;max replay error&quot;, np.abs(dec[&quot;replayError&quot;]).max())</code></pre></div>
        <ul>
          <li><code>initialize()</code> raises <code>RuntimeError: initialization failed</code> when the residual
            exceeds the tolerance; see <a href="#troubleshooting">troubleshooting</a>.</li>
          <li><code>simulate(...)</code> returns <code>time_s</code>, <code>state</code>, <code>signals</code>
            (your <code>calculateSignals</code>), <code>referenceTrace</code>, <code>events</code> and the wall time.
            Pass <code>saveSnapshot=False</code> outside VS Code to avoid writing <code>codegen/*-snapshot.json</code>.</li>
          <li>Eigenvalues are in normalized time: multiply by <code>ω<sub>b</sub></code> for rad/s; the mode table
            already contains frequencies in Hz and damping ratios.</li>
          <li>For systems with a GFL, include its PLL states (<code>theta_…</code>, <code>xPLL_…</code>) among the
            slow states of <code>decompose</code>; otherwise the replay error is large by construction.</li>
        </ul>
      </section>

      <!-- ============================================================ VS CODE -->
      <section class="card" id="vscode">
        <h2>7. Using it in VS Code</h2>
        <ol class="steps">
          <li><strong>Restart the Python backend</strong> (power button in the topology toolbar) or reload the window.
            The resident backend imports <code>codesimpy</code> once, so new files are only seen after a restart.</li>
          <li><strong>Select the system</strong> in the dropdown. It is listed under its class name; the topology view
            shows its buses, devices and branches.</li>
          <li><strong>Edit parameters</strong> in the system parameter editor. Edited values are passed to
            <code>defaultParameters(overrides)</code>; derived values are recomputed.</li>
          <li><strong>Run</strong> <kbd>EMT</kbd> (time-domain simulation, streamed live), <kbd>RMS</kbd> (phasor
            simulation, ▾ for the RMS+Δ correction), <kbd>Small signal</kbd> and <kbd>Interaction</kbd> from the
            Signals toolbar.</li>
          <li><strong>Inspect the model</strong> in the Small signal tab → <em>Symbolic model</em>: the states
            <code>x</code> and inputs <code>u</code>, then <code>f</code>, <code>g</code> and the Jacobian
            <code>A</code> of the EMT model, and <code>F</code>, <code>A_RMS</code>, <code>B_RMS</code> of the RMS
            model, one device block at a time. This is the quickest way to check that your equations were assembled
            as intended.</li>
        </ol>
        <div class="callout warn">
          <p>The backend talks to the extension in UTF-8. Symbols such as <code>Δ</code> or <code>∂</code> in labels
            are fine; if you start the backend yourself from a console with another encoding, set
            <code>PYTHONUTF8=1</code>.</p>
        </div>
      </section>

      <!-- ============================================================ TESTING -->
      <section class="card" id="testing">
        <h2>8. Testing</h2>
        <p>A focused test catches most mistakes early: an operating point that is not an equilibrium, a model that
          does not simulate, or a wrong RMS partition.</p>
        <div class="codeblock"><div class="codehead"><span>codesimpy/tests/test_droop_example.py</span><button class="copy" type="button">Copy</button></div><pre data-file="codesimpy/tests/test_droop_example.py"><code>import unittest

import numpy as np

from codesimpy.systems import SMIB__GFM_D_N_LC_Droop


class DroopExampleTests(unittest.TestCase):
    @classmethod
    def setUpClass(cls):
        cls.p = SMIB__GFM_D_N_LC_Droop.defaultParameters()
        cls.system = SMIB__GFM_D_N_LC_Droop(cls.p)
        cls.op = cls.system.initialize(ResidualTolerance=cls.p[&quot;residualTolerance&quot;])

    def test_operating_point_is_an_equilibrium(self):
        self.assertLess(self.op[&quot;initialization&quot;][&quot;residualInfNorm&quot;], 1e-8)
        # The GFM delivers its reference power.
        signals = self.system.calculateNetworkSignals(
            np.array([0.0]), self.op[&quot;state&quot;][None, :], self.system.getReference())
        self.assertAlmostEqual(signals[&quot;busPower&quot;][0, 0].real, self.p[&quot;Pref&quot;], places=6)

    def test_short_simulation(self):
        t = np.linspace(0, 0.01, 11)
        result = self.system.simulate(t, InitialState=self.op[&quot;state&quot;], saveSnapshot=False)
        self.assertEqual(result[&quot;state&quot;].shape, (t.size, len(self.system.stateNames)))
        self.assertTrue(np.isfinite(result[&quot;signals&quot;][&quot;busVoltageMagnitude&quot;]).all())

    def test_small_signal_and_rms(self):
        self.assertEqual(self.system.smallSignal.analyze(self.op)[&quot;unstablePoleCount&quot;], 0)
        t = np.linspace(0, 0.05, 51)
        rms = self.system.simulateRMS(t, InitialState=self.op[&quot;state&quot;])
        self.assertIn(&quot;delta_gfm&quot;, rms[&quot;differentialStateNames&quot;])
        self.assertLess(np.max(rms[&quot;algebraicResidual&quot;]), 1e-6)


if __name__ == &quot;__main__&quot;:
    unittest.main()</code></pre></div>
        <p>Run it, and the whole suite, from the repository root:</p>
        <div class="codeblock"><div class="codehead"><span>terminal</span><button class="copy" type="button">Copy</button></div><pre><code>python -m pytest -q codesimpy/tests/test_droop_example.py
python -m unittest discover -s codesimpy/tests -t . -v</code></pre></div>
      </section>

      <!-- ============================================================ TROUBLESHOOTING -->
      <section class="card" id="troubleshooting">
        <h2>9. Troubleshooting</h2>
        <div class="table-wrap">
          <table>
            <thead><tr><th>Symptom</th><th>Likely cause</th><th>Fix</th></tr></thead>
            <tbody>
              <tr><td><code>RuntimeError: initialization failed … residual=…</code></td><td>The power flow has no
                  solution with these set-points, or <code>initFromPowerFlow</code> starts on the wrong branch, or
                  <code>getFInit</code> leaves the problem under- or over-determined.</td><td>Print
                  <code>op["initialization"]["powerFlow"]</code>; compare <code>initialState</code> with the solution;
                  check that every non-frame state has a residual row and that the guess satisfies them
                  approximately.</td></tr>
              <tr><td><code>getFInit() must return equations from the device state derivative vector</code></td>
                <td>A returned row is not one of the entries of <code>self.f</code>.</td><td>Return slices of
                  <code>self.f</code>, e.g. <code>self.f[:6, :]</code> or
                  <code>sp.Matrix([self.f[0], self.f[2]])</code>.</td></tr>
              <tr><td><code>unknown RMS dynamic states</code></td><td>A name in <code>rmsDynamicStateNames</code> is
                  not a local state name.</td><td>Use the names given to <code>Device.__init__</code>, without the
                  index suffix.</td></tr>
              <tr><td>Power flow fails or returns nonsense</td><td>A device returns other than two equations, or the
                  network has no slack, or a reference is used as a number instead of its symbol.</td><td>Return
                  exactly two expressions; keep an infinite bus (or another angle-fixing device); use
                  <code>self.uref</code> symbols.</td></tr>
              <tr><td>Wrong results, no error</td><td>Two devices share an index (shared symbols), or a state order
                  differs between <code>f</code> and <code>initFromPowerFlow</code>.</td><td>Use unique indices; keep
                  one state order everywhere; check the symbolic pane.</td></tr>
              <tr><td><code>Jacobian contains unresolved symbolic derivatives</code></td><td>Non-differentiable
                  functions (<code>Piecewise</code>, <code>Min</code>, <code>Max</code>, <code>sign</code> of an
                  expression) or symbols without <code>real=True</code>.</td><td>Use the smooth forms from
                  <a href="#c-equations">3.3</a>.</td></tr>
              <tr><td>Building the model or the first small-signal run is slow</td><td>Very large expressions (deeply
                  nested limiters).</td><td>Keep subexpressions as shared variables; the CSE Jacobian handles repeats
                  well. Construction is cached per structure; only the first build pays.</td></tr>
              <tr><td>EMT simulation very slow</td><td>Stiff fast modes with a small <code>max_step</code>, or a tiny
                  <code>outputStep_s</code>.</td><td>Tune <code>solverSettings</code>; use a coarser output step.</td></tr>
              <tr><td>The system does not appear in VS Code</td><td>Not in <code>systems.__all__</code>, an import
                  error, or the backend was not restarted.</td><td>Run
                  <code>python -c "import codesimpy.systems"</code>; restart the backend.</td></tr>
              <tr><td><code>KeyError</code> during construction</td><td>A reference symbol has no entry in the
                  reference map.</td><td>Add <code>str(device.uref[k])</code> for every device.</td></tr>
              <tr><td><code>'gbk' codec can't encode …</code></td><td>Backend started outside the extension with a
                  non-UTF-8 console.</td><td>Set <code>PYTHONUTF8=1</code> (the extension does this itself).</td></tr>
            </tbody>
          </table>
        </div>
      </section>

      <!-- ============================================================ REFERENCE -->
      <section class="card" id="reference">
        <h2>10. Reference</h2>

        <h3>Device</h3>
        <div class="table-wrap">
          <table>
            <thead><tr><th>Member</th><th>Kind</th><th>Description</th></tr></thead>
            <tbody>
              <tr><td><code>__init__(Vb, Sb, type, index, paramConfig, stateNames, referenceNames)</code></td><td>call</td>
                <td>Creates symbols and evaluates the equations. <code>type</code> is <code>"Voltage"</code> or
                  <code>"Current"</code>.</td></tr>
              <tr><td><code>getStateAndOutputEquationsSym()</code></td><td>implement</td><td><code>(f, g)</code></td></tr>
              <tr><td><code>getPowerFlowEquations(V, theta, P, Q)</code></td><td>implement</td><td>two equations</td></tr>
              <tr><td><code>initFromPowerFlow(V, theta, P, Q)</code></td><td>implement</td><td>initial local state</td></tr>
              <tr><td><code>getFInit()</code></td><td>implement</td><td>steady-state rows of <code>f</code></td></tr>
              <tr><td><code>rmsDynamicStateNames</code></td><td>class attribute</td><td>states kept differential in RMS</td></tr>
              <tr><td><code>getRMSEquationsSym()</code></td><td>override (rare)</td><td>RMS rows in the DQ frame</td></tr>
              <tr><td><code>convertToAnotherBase(Vb, Sb)</code></td><td>override (sources, passives)</td><td>base change</td></tr>
              <tr><td><code>x, u, y, uref, p, f, g, n, index, Vb, Sb, Ib, Inputscale, Outputscale</code></td><td>attributes</td>
                <td>see <a href="#c-constructor">3.2</a></td></tr>
            </tbody>
          </table>
        </div>

        <h3>System</h3>
        <div class="table-wrap">
          <table>
            <thead><tr><th>Member</th><th>Kind</th><th>Description</th></tr></thead>
            <tbody>
              <tr><td><code>defaultParameters(overrides=None)</code></td><td>implement (static)</td><td>complete parameter dictionary</td></tr>
              <tr><td><code>__init__(p)</code> → <code>super().__init__(name, network, devices, base, referenceMap)</code></td>
                <td>implement</td><td>builds the model</td></tr>
              <tr><td><code>calculateSignals(time_s, state, networkSignals)</code></td><td>implement</td><td>output signals</td></tr>
              <tr><td><code>initialize(time_s=0, *, Reference=None, ResidualTolerance=1e-4)</code></td><td>call</td>
                <td>operating point: <code>state</code>, <code>reference</code>, <code>initialization</code> info</td></tr>
              <tr><td><code>simulate(time_s, *, InitialState, SolverSettings, Breakpoints_s, ReferenceMap, saveSnapshot)</code></td>
                <td>call</td><td>EMT simulation</td></tr>
              <tr><td><code>simulateRMS(time_s, *, InitialState, SolverSettings, Breakpoints_s, ResidualTolerance)</code></td>
                <td>call</td><td>RMS simulation</td></tr>
              <tr><td><code>correctRMS(rmsResult, *, cutoff_Hz=1000)</code></td><td>call</td><td>first-order RMS+Δ correction</td></tr>
              <tr><td><code>smallSignal.analyze(op)</code>, <code>smallSignal.interactionAnalysis()</code></td><td>call</td>
                <td>modes, participation; per-device interaction</td></tr>
              <tr><td><code>transientVoltage.decompose(result, slowStateNames, *, busNames, maxSamples, timeWindow_s)</code></td>
                <td>call</td><td>EMT replay with slow states held on the simulated trajectory</td></tr>
              <tr><td><code>busSignals(networkSignals, indices, referenceIndex)</code></td><td>helper</td><td>standard bus signals</td></tr>
              <tr><td><code>calculateNetworkSignals(time_s, state, references)</code></td><td>helper</td><td>complex network quantities</td></tr>
              <tr><td><code>setReference(name, value)</code>, <code>getReference(time_s=None)</code></td><td>helper</td><td>references</td></tr>
              <tr><td><code>stateNames, referenceNames, busNames, rlGrid, devices, parameters, parameterNames</code></td>
                <td>attributes</td><td>see <a href="#s-construct">4.4</a></td></tr>
            </tbody>
          </table>
        </div>

        <h3>VS Code backend options</h3>
        <div class="table-wrap">
          <table>
            <thead><tr><th>Option</th><th>Taken from</th></tr></thead>
            <tbody>
              <tr><td><code>StartTime_s</code></td><td>0</td></tr>
              <tr><td><code>EndTime_s</code></td><td><code>validationTime_s</code></td></tr>
              <tr><td><code>OutputStep_s</code></td><td><code>outputStep_s</code></td></tr>
              <tr><td><code>ResidualTolerance</code></td><td><code>residualTolerance</code></td></tr>
              <tr><td><code>Breakpoints_s</code></td><td><code>breakpoints_s</code></td></tr>
              <tr><td><code>SolverSettings</code></td><td><code>{}</code> (the system's <code>solverSettings</code> apply)</td></tr>
            </tbody>
          </table>
        </div>

        <h3>Files</h3>
        <div class="table-wrap">
          <table>
            <thead><tr><th>File</th><th>Contents</th></tr></thead>
            <tbody>
              <tr><td><code>codesimpy/core/device.py</code></td><td><code>Device</code> base class</td></tr>
              <tr><td><code>codesimpy/core/system.py</code></td><td><code>System</code>: initialization, EMT and RMS simulation, signals</td></tr>
              <tr><td><code>codesimpy/core/rl_grid.py</code></td><td>network assembly, power flow, compiled model, RMS model</td></tr>
              <tr><td><code>codesimpy/core/symbolic.py</code></td><td>CSE Jacobian</td></tr>
              <tr><td><code>codesimpy/core/small_signal_analyzer.py</code></td><td>modes, participation, interaction analysis</td></tr>
              <tr><td><code>codesimpy/core/transient_voltage_analyzer.py</code></td><td>EMT replay (<code>decompose</code>)</td></tr>
              <tr><td><code>codesimpy/components/</code></td><td>existing devices — read <code>infbus.py</code>,
                  <code>capacitor.py</code>, <code>zero_current.py</code>, <code>gfm_a_c_lc.py</code>,
                  <code>gfl_c_f_l.py</code> as further examples</td></tr>
              <tr><td><code>codesimpy/systems/</code></td><td>existing systems — <code>smib_gfm_lc.py</code> (SMIB with
                  events), <code>cigre4_gfm_a_c_lc.py</code> (multi-bus with a GFL)</td></tr>
              <tr><td><code>codesimpy/api/cli.py</code></td><td>backend service used by VS Code</td></tr>
            </tbody>
          </table>
        </div>
      </section>

      <!-- ============================================================ CHECKLIST -->
      <section class="card" id="checklist">
        <h2>11. Checklists</h2>
        <h3>New component</h3>
        <ul class="checklist">
          <li>Port type chosen; output algebraic in the states.</li>
          <li>States, parameters and references listed; one consistent state order.</li>
          <li><code>f</code> has one row per state; <code>g</code> has two rows in αβ.</li>
          <li>Smooth limiters only; parameters as symbols.</li>
          <li><code>getPowerFlowEquations(V, theta, P, Q)</code> returns exactly two equations.</li>
          <li><code>initFromPowerFlow(V, theta, P, Q)</code> returns every state in order.</li>
          <li><code>getFInit</code> returns rows of <code>self.f</code>; only frame angles are left out.</li>
          <li><code>rmsDynamicStateNames</code> lists the slow states.</li>
          <li><code>convertToAnotherBase</code> overridden if it is a source or a passive element.</li>
          <li>Exported in <code>components/__init__.py</code>.</li>
        </ul>
        <h3>New system</h3>
        <ul class="checklist">
          <li><code>defaultParameters</code> includes <code>validationTime_s</code>, <code>outputStep_s</code>,
            <code>residualTolerance</code>, <code>breakpoints_s</code>; derived values computed after overrides.</li>
          <li>One voltage port and one current port per bus (<code>ZeroCurrent</code>, <code>Capacitor</code>, or
            <code>None</code>/<code>None</code>).</li>
          <li>Unique device indices.</li>
          <li><code>A</code> is bus × branch with ±1; <code>R</code>, <code>L</code>, <code>busNames</code> sized to match.</li>
          <li>Every reference symbol in the reference map; breakpoints at every reference ramp.</li>
          <li><code>parameters</code>, <code>parameterNames</code> set after <code>super().__init__</code>.</li>
          <li><code>calculateSignals</code> returns <code>busSignals</code> plus custom signals.</li>
          <li>Exported in <code>systems/__init__.py</code>; a test initializes, simulates and runs small signal.</li>
        </ul>
      </section>
    </main>
  </div>

  <script>
    (() => {
      // Theme switch, shared with index.html through the same storage key.
      const button = document.querySelector('.theme-toggle');
      const root = document.documentElement;
      const current = () => root.dataset.theme
        || (matchMedia('(prefers-color-scheme: dark)').matches ? 'dark' : 'light');
      const label = () => { button.textContent = current() === 'dark' ? '☀ Light' : '☾ Dark'; };
      button.addEventListener('click', () => {
        const next = current() === 'dark' ? 'light' : 'dark';
        root.dataset.theme = next;
        try { localStorage.setItem('gfm-theme', next); } catch (e) { }
        label();
      });
      label();

      // Copy buttons.
      for (const copy of document.querySelectorAll('.codeblock .copy')) {
        copy.addEventListener('click', async () => {
          const text = copy.closest('.codeblock').querySelector('pre').innerText;
          try {
            await navigator.clipboard.writeText(text);
            copy.textContent = 'Copied';
          } catch (e) {
            copy.textContent = 'Select and copy';
          }
          setTimeout(() => { copy.textContent = 'Copy'; }, 1400);
        });
      }

      // Highlight the current section in the table of contents.
      const links = new Map([...document.querySelectorAll('nav.toc a')]
        .map((link) => [link.getAttribute('href').slice(1), link]));
      const observer = new IntersectionObserver((entries) => {
        for (const entry of entries) {
          if (entry.isIntersecting && links.has(entry.target.id)) {
            links.forEach((link) => link.classList.remove('active'));
            links.get(entry.target.id).classList.add('active');
          }
        }
      }, { rootMargin: '0px 0px -70% 0px' });
      links.forEach((_, id) => { const target = document.getElementById(id); if (target) observer.observe(target); });
    })();
  </script>
</body>

</html>
